# 双氧水生产控制系统 - PLC 使用说明书

本说明书对应当前现场调试稳定版，PLC 程序文件为 `h2o2_final.awl`，网页监控文件为 `plc_dashboard.py`。

## 1. 硬件与模块

- PLC：S7-200 SMART CPU ST30
- 模拟量输入模块：AE08，地址 `AIW16` ~ `AIW30`
- 模拟量输出模块：AQ02，地址 `AQW32`、`AQW34`
- PLC 通信地址：`192.168.1.11`

## 2. 数字量输入

| 地址 | 名称 | 用途 |
|---|---|---|
| `I0.0` | 阳极流量脉冲 | 阳极流量计输入，当前使用 `HC0` 计算流量 |
| `I0.1` | 开机按钮 | 触发开机顺控 |
| `I0.2` | 关机按钮 | 触发关机顺控 |
| `I0.3` | 急停 | 触发急停停机 |
| `I0.6` | 阴极流量脉冲 | 阴极流量计输入，当前用 `CTU C1` 差值计算流量 |

## 3. 数字量输出

| 地址 | 名称 | 用途 |
|---|---|---|
| `Q0.0` | 阳极补水阀 | 阳极桶低液位补水 |
| `Q0.1` | 阴极补水阀 | 阴极桶低液位补水 |
| `Q0.2` | 阳极控制阀 | 阳极运行阶段打开 |
| `Q0.3` | 阴极电磁阀 | 阴极运行阶段打开 |
| `Q1.0` | 制水机 | 任一路补水阀打开时联动开启 |
| `Q1.1` | 空压机 | 开机后开启，关机延时结束后关闭 |
| `Q1.2` | 直流仪输出允许 | 流量和液位联锁满足后打开 |

## 4. 模拟量输入

4-20mA 标准原始值按 `5530~27648` 换算。

| 通道 | 地址 | 名称 | 量程 | 程序值 |
|---|---|---|---|---|
| CH0 | `AIW16` | 高压罐压力 | 0~600kPa | `VD2100` |
| CH1 | `AIW18` | 阳极压力 | 0~600kPa | `VD2104` |
| CH2 | `AIW20` | 阴极压力 | 0~600kPa | `VD2108` |
| CH3 | `AIW22` | 阳极液位 | 0~200cm | `VD2112` |
| CH4 | `AIW24` | 阴极液位 | 0~200cm | `VD2116` |
| CH5~CH7 | `AIW26~AIW30` | 预留 | - | `VW1014~VW1018` |

## 5. 模拟量输出

| 地址 | 名称 | 默认值 | 说明 |
|---|---|---:|---|
| `AQW32` | 阳极泵给定 | `VW2020=8294` | 约 3.0V |
| `AQW34` | 阴极泵给定 | `VW2026=5253` | 约 1.9V |

模拟量输出换算：`0~27648` 对应 `0~10V`。泵未使能时，程序强制输出为 0。

## 6. 主要 V 区参数

| 地址 | 类型 | 当前默认值 | 说明 |
|---|---|---:|---|
| `VD2000` | Real | `100.0` | 高压罐压力达标阈值，单位 kPa |
| `VD2012` | Real | `55.0` | 补水停止/开机目标液位，单位 cm |
| `VD2016` | Real | `221000.0` | 阳极流量换算系数 |
| `VD2028` | Real | `88400.0` | 阴极流量换算系数 |
| `VW2020` | Word | `8294` | 阳极泵默认输出，约 3.0V |
| `VW2022` | Word | `6000` | 关机阳极侧延时，6000×100ms=10min |
| `VW2024` | Word | `100` | 阴极启动延时，100×100ms=10s |
| `VW2026` | Word | `5253` | 阴极泵默认输出，约 1.9V |

## 7. 状态与报警

| 地址 | 名称 | 说明 |
|---|---|---|
| `VB100` | 开机步骤 | `0=待机`，`10=补水升压`，`20=阳极运行`，`30=阴阳极运行` |
| `VB101` | 关机步骤 | `0=无`，`10=停止直流/阴极`，`20=阳极延时关机` |
| `V2303.0` | 压力达标 | 高压罐压力达到 `VD2000` |
| `V2303.1` | 阳极低液位报警 | 阳极液位低于 20cm |
| `V2303.2` | 阴极低液位报警 | 阴极液位低于 20cm |
| `V2303.3` | 阳极流量达标 | 阳极流量 `VD1310 >= 0.5L/min` |
| `V2303.4` | 阴极流量达标 | 阴极流量 `VD1330 >= 0.05L/min` |
| `V2303.5` | 生产缺流报警 | 生产阶段任一路流量不足 |

## 8. 开机流程

1. 触发开机按钮 `I0.1` 或网页开机命令 `V2302.0`
2. `VB100=10`：空压机 `Q1.1` 打开，液位控制子程序按 45/55cm 滞回补水
3. 阳极、阴极液位均不低于 45cm，且高压罐压力达到 `VD2000` 后进入 `VB100=20`
4. `VB100=20`：阳极阀 `Q0.2` 打开，阳极泵 `M1.0/AQW32` 运行
5. 延时 `VW2024` 后进入 `VB100=30`，阴极阀 `Q0.3` 和阴极泵 `M1.1/AQW34` 打开
6. 阳极流量大于等于 0.5L/min 且阴极流量大于等于 0.05L/min，同时无低液位报警时，打开直流仪输出允许 `Q1.2`

## 9. 运行补水

- 仅在开机运行状态下执行补水控制
- 任一路液位低于 45cm，打开对应补水阀
- 任一路补水阀打开时，制水机 `Q1.0` 打开
- 对应液位达到 `VD2012`，默认 55cm，关闭对应补水阀
- 两路补水阀都关闭时，制水机关闭

## 10. 关机流程

1. 触发关机按钮 `I0.2` 或网页关机命令 `V2302.1`
2. `VB101=10`：立即关闭直流输出、制水机、补水阀、阴极阀和阴极泵
3. `VB101=20`：阳极阀、阳极泵和空压机保持 10 分钟延时
4. 延时结束后关闭阳极阀、阳极泵和空压机，清空 `VB100/VB101`

## 11. 安全联锁

- 任一路液位低于 20cm 时，立即关闭 `Q1.2`
- 生产阶段任一路流量不足时，置 `V2303.5` 并关闭 `Q1.2`
- 急停触发时，关闭 `Q0.0~Q0.3`、`Q1.0~Q1.2`、泵使能和顺控步骤

## 12. 网页监控

启动命令：

```powershell
py .\plc_dashboard.py
```

网页功能：

- 现场总览：压力、液位、流量、阀门、制水机、空压机、直流仪、泵输出
- 顺序流程：从上到下显示当前开机/关机步骤
- 参数设置：液位目标、压力阈值、阴极启动延时、阴极泵电压
- 诊断：HSC1~HSC5、CTU0/CTU1、流量系数、报警联锁

刷 PLC 程序前建议先停止网页服务，避免 Snap7 通信占用 PLC。
