双氧水生产平台开关机说明 - 当前稳定版

1. 开机流程

1）打开总电源，确认急停回路正常。
2）按下开机按钮 I0.1，或在网页上发送开机命令 V2302.0。
3）系统进入 VB100=10 补水升压阶段：
   - 空压机 Q1.1 开启。
   - 阳极液位低于 45cm 时，阳极补水阀 Q0.0 打开。
   - 阴极液位低于 45cm 时，阴极补水阀 Q0.1 打开。
   - 任一路补水阀打开时，制水机 Q1.0 打开。
   - 对应液位达到 55cm 后关闭对应补水阀。
4）当阳极液位和阴极液位均不低于 45cm，且高压罐压力达到设定阈值 VD2000 后，进入 VB100=20 阳极运行阶段。
5）VB100=20 时，阳极控制阀 Q0.2 打开，阳极泵 M1.0 运行，AQW32 输出阳极泵给定电压。
6）阳极运行延时 VW2024，当前默认 100×100ms=10s 后，进入 VB100=30 阴阳极运行阶段。
7）VB100=30 时，阴极电磁阀 Q0.3 打开，阴极泵 M1.1 运行，AQW34 输出阴极泵给定电压。
8）生产联锁满足后打开直流仪输出允许 Q1.2：
   - 阳极实际流量 VD1310 >= 0.5L/min。
   - 阴极实际流量 VD1330 >= 0.05L/min。
   - 阳极和阴极均无低液位报警。
9）直流仪进入生产测试状态后，需持续监视阳极流量、阴极流量、液位、压力和直流仪状态。

2. 运行补水逻辑

1）补水只在开机流程中执行，待机、关机、急停和刚通电状态只采集数据，不执行补水输出。
2）阳极和阴极补水独立控制。
3）任一路液位低于 45cm 时，对应补水阀打开。
4）任一路液位达到 55cm 时，对应补水阀关闭。
5）任一路补水阀打开时，制水机 Q1.0 打开；两路补水阀都关闭时，制水机关闭。

3. 关机流程

1）按下关机按钮 I0.2，或在网页上发送关机命令 V2302.1。
2）系统进入 VB101=10：
   - 关闭直流仪输出 Q1.2。
   - 关闭制水机 Q1.0。
   - 关闭阳极补水阀 Q0.0 和阴极补水阀 Q0.1。
   - 关闭阴极电磁阀 Q0.3。
   - 停止阴极泵 M1.1。
3）系统进入 VB101=20，阳极阀、阳极泵和空压机保持 10 分钟延时。
4）延时结束后关闭阳极控制阀 Q0.2、阳极泵 M1.0 和空压机 Q1.1，并清空 VB100/VB101。

4. 急停逻辑

1）急停输入 I0.3 或网页急停命令 V2302.2 触发后，立即关闭输出。
2）急停会关闭补水阀、阳极阀、阴极阀、制水机、空压机、直流仪输出和两路泵使能。
3）急停后清空 VB100/VB101，排故并恢复急停后需重新开机。

5. 保护与报警

1）阳极液位低于 20cm，置 V2303.1 阳极低液位报警，并关闭 Q1.2。
2）阴极液位低于 20cm，置 V2303.2 阴极低液位报警，并关闭 Q1.2。
3）生产阶段阳极流量低于 0.5L/min 或阴极流量低于 0.05L/min，置 V2303.5 生产缺流报警，并关闭 Q1.2。
4）V2303.3 表示阳极流量达标，V2303.4 表示阴极流量达标。

6. 当前默认参数

1）高压罐压力达标阈值：VD2000=100.0kPa。
2）补水停止/开机目标液位：VD2012=55.0cm。
3）阳极流量系数：VD2016=221000.0。
4）阴极流量系数：VD2028=88400.0。
5）阳极泵输出：VW2020=8294，约 3.0V。
6）阴极泵输出：VW2026=5253，约 1.9V。
7）阴极启动延时：VW2024=100，约 10s。
8）关机阳极延时：VW2022=6000，约 10min。

7. 网页调试面板

启动命令：py .\plc_dashboard.py

网页地址：
- http://127.0.0.1:5000
- http://192.168.0.244:5000

网页调试面板可查看现场总览、顺控状态、压力、液位、流量、设备输出和报警联锁，也可进行参数整定和调试操作。

8. 原生上位机监控

1）原生上位机程序位于 h2o2_monitor 目录，正式测试时可直接运行 Release 版 h2o2_monitor.exe。
2）默认 PLC 地址为 192.168.1.11:102，如现场 PLC 地址不同，可通过 H2O2_PLC_ADDR 环境变量指定。
3）原生上位机适配 1280×1024 工控屏，无标题栏全屏显示。
4）界面以整体效果图为底图，叠加压力、液位、流量、阀门、制水机、空压机和直流仪状态。
5）设备停机时显示黑色状态；阀门、制水机、空压机运行时，对应管线显示流动效果。
6）PLC 断线、系统报警或急停时，全部流动效果停止，底部状态显示故障/报警。
7）底部状态区域连续点击三次可退出程序。
8）原生上位机当前只读取 PLC 数据并展示，不下发开机、关机、急停或参数修改命令。

9. S7 通信占用注意

1）S7-200 SMART 的 S7 通信连接数有限，不建议 h2o2_monitor、plc_dashboard.py、Micro/WIN SMART、Snap7 调试脚本或其它 S7 主站长期同时连接 PLC。
2）刷 PLC 程序、下载程序或在线监控前，建议先关闭网页调试面板和原生上位机，避免 S7 通信连接被占用。
